## เวอร์ชัน 24 — แท็บ "แบบ 3D" (นำงานออกแบบจาก AutoCAD มาดูและตรวจ)
- state: P.cad = {title, Z:{duct,ceil,L2}, ducts:[[fl,sys,SA/EA,x1,y1,x2,y2,w_in,h_in,cfm,src]], terms:[[fl,sys,type,x,y,cfm,assumed]], equip:[[fl,kind,name,x0,y0,x1,y1,z0,z1,cfm,btu]], arch:{1:[x1,y1,x2,y2,…],2:[…]}} หน่วย mm จุด 0,0 = กริด A/4
- ตัวอย่างในแอป: CAD_SAMPLE = งานทันตกรรม รพ.ค่ายสุรนารี (ปุ่ม "โหลดแบบตัวอย่าง"); โครงการอื่น: ผู้ใช้ส่ง DXF ในแชท → Claude สกัดเป็น JSON รูปแบบเดียวกัน → วางในช่อง "นำเข้าข้อมูลแบบ" (data-act cadLoad)
- ตัวดูภาพ: canvas เขียนเอง (cadDraw/cadMount), โหมด 3D/แปลน, เลือกชั้น, เปิดปิดชั้นข้อมูล (data-cl: arch, sa, ea, term, eq, lbl), ลากหมุน/เลื่อน, ปุ่มซูม
- ตารางตรวจแบบรายระบบ (cadSys): CFM ป้ายเครื่อง vs ผลรวมหัวจ่าย, ความเร็วสูงสุด, Pa/m, ป้ายเตือน; ตารางปริมาณท่อตามขนาด (cadSizes)
- ยังไม่เข้าสู่รายงาน/ชุดพิมพ์ และยังไม่เชื่อมกับ BOQ
- ดูรายละเอียดวิธีสกัด DXF ที่ claude/dental-revit/notes.md

## เวอร์ชัน 25 — งานแรกบนแพลตฟอร์ม: ทันตกรรม รพ.ค่ายสุรนารี
- ประเภทพื้นที่ใหม่ TYPES.hosp "โรงพยาบาล / คลินิก"; Ducted Split เพิ่มขนาด 100,000 BTU/h
- dentalProject(): โครงการสำเร็จรูปในแอป เปิดจากการ์ด "โครงการที่เตรียมไว้" ที่แท็บโครงการ (data-act loadDental กดสองครั้ง แทนที่โครงการปัจจุบัน)
- แนวคิดข้อมูล: 7 โซน = OAU 5 เครื่อง (โหมดละเอียด คิดเฉพาะภาระอากาศบริสุทธิ์ oaMode cmh ตาม CFM ป้ายเครื่อง) + FCU 2 โซน (ประเมินเร็ว 850 BTU/h·m²); เกณฑ์ 35/28 °C ภายนอก, 24 °C 55 %RH, เผื่อ 10%
- ผล: OAU 1,380 CFM ต้องการ 113,056 BTU/h (ติดตั้ง 120,000 = 106%); OAU 1,000 CFM ต้องการ 81,912 (ติดตั้ง 100,000 = 122%); FCU โถงพักคอย 60k vs 42.5k (141%), ห้องเจ้าหน้าที่ 36k vs 21k (169%) — สองค่าหลังขึ้นกับอัตราประเมินที่สมมติ
- BOQ: ปริมาณจากแบบผ่าน boqOv (ท่อลม 217 m², ฉนวน 135 m², หัวจ่าย 26, VD 25) + รายการเพิ่มเติม 6 รายการราคา 0 (EXH, เครื่องฟอกอากาศ, หน้ากาก EA, ชุดควบคุมห้องความดันลบ, งานไฟฟ้า); ราคาอื่นเป็นค่าตัวอย่างของแอป
- ส่ง PDF รายงาน 25 หน้าให้ผู้ใช้แล้ว (สร้างด้วย Playwright จากแท็บชุดพิมพ์)
- ข้อมูลรายห้องจากแบบ (ไดอะแกรม): 18 ห้อง, 10 ACH, ห้องความดันลบ −7±2.5 Pa, ante −5±2.5 Pa; ยังไม่ได้ใส่ตารางรายห้อง/ACH ในแอป

## เวอร์ชัน 26–27 — แบบในรายงาน + ผนัง/เสา/ประตู 3 มิติ
- รายงาน/ชุดพิมพ์: หัวข้อ rpc "แบบระบบปรับอากาศและระบายอากาศ" (cad3dSVG, cadPlanSVG, cadReport) แสดงเมื่อมี P.cad
- P.cad เพิ่ม walls {f:[[x1,y1,x2,y2,หนา]]}, cols, doors [[x1,y1,x2,y2,sliding]], Z.wall=2600, Z.door=2000; cadWallBoxes(); ชั้นข้อมูลใหม่ data-cl="wall"; ensure() เติม walls ให้ P.cad เดิมที่เป็นแบบตัวอย่าง
- วิธีสกัดผนัง: จับคู่เส้นขนานบนเลเยอร์ plan ที่ห่างกัน 60–215 mm; เสา = สี่เหลี่ยม 200×200; ประตู = เส้นบานในบล็อก A$C0f13eaf4 / A$C558db242 (บานเปิด) และ D2 (บานเลื่อน); แบบไม่มีหน้าต่าง
- ตารางตรวจแบบเพิ่มคอลัมน์จำนวนหัวจ่ายต่อระบบ; รวม 26 หัวจ่าย (ชั้น 1: 15, ชั้น 2: 11) + 20 ช่องดูด (11, 9)
- สคริปต์ Revit เพิ่ม Wall.Create (MAKE_WALLS), เสา/ประตูเป็น DirectShape; DXF 3D เพิ่มเลเยอร์ A-WALL-3D, A-COLUMN-3D, A-DOOR-3D — สคริปต์ยังไม่ได้ทดสอบใน Revit

## เวอร์ชัน 28 — ขนาดหัวจ่าย + ภาพ 3 มิติแยกชั้น
- แบบ R1 ไม่ระบุขนาดหัวจ่าย (สัญลักษณ์ CD14 ขยายเป็น 400×400 mm); termSize(type,cfm) เลือกขนาดคอจากลม: หัวจ่าย ≤ 500 fpm, หน้ากากลมระบาย ≤ 400 fpm (TSZ); cadTerms() ตารางขนาด/จำนวนต่อชั้น; ป้ายบนแปลนแสดง "CFM · ขนาด"
- ผล: หัวจ่าย 10"x10" 14 ชิ้น, 8"x8" 6, 6"x6" 6; หน้ากาก EA 12"x12" 9, 12"x10" 2, 12"x8" 9
- รายงาน: ภาพ 3 มิติและแปลนแยกทีละชั้น (ผู้ใช้ขอ); ตัวดูในแอปเริ่มที่ชั้น 1
- แก้บั๊กสำคัญ: ensure() อ้าง CAD_SAMPLE ก่อนประกาศ (TDZ) ทำให้แอปเปิดไม่ขึ้นเมื่อมี P.cad เดิมที่ไม่มี walls (เกิดใน v27) → ย้ายเป็น cadMigrate() + try/catch
- สคริปต์ Revit: ชื่อหัวจ่ายมีขนาด และกล่องหัวจ่ายใช้ขนาดหน้า (คอ + 6 นิ้ว)

## เวอร์ชัน 29 — กติกาถาวร: แบบไม่ระบุขนาดหัวจ่าย ให้ Claude กำหนดเอง
- ผู้ใช้สั่ง (3 ต.ค. 2026): "ในกรณีที่ไม่มีขนาดหัวจ่ายระบุ ให้กำหนดตามมาตรฐานได้เลย" → ใช้ termSize() เป็นค่าเริ่มต้นทุกโครงการ ไม่ต้องถามซ้ำ: หัวจ่ายเพดานความเร็วที่คอ ≤ 500 fpm, หน้ากากลมกลับ/ระบาย ≤ 400 fpm (แนวปฏิบัติสำหรับพื้นที่ต้องการความเงียบ) ขนาดมาตรฐานขั้นละ 2 นิ้ว และระบุในรายงานว่าเป็นขนาดที่เลือกจากลม
- BOQ: เมื่อมี P.cad.terms จะออกรายการหัวจ่าย/หน้ากากแยกตามขนาดอัตโนมัติ (คีย์ term-SA-10x10 ฯลฯ ราคา PR.diff / PR.grille) แทนรายการหัวจ่ายรวม; cadMigrate ลบ override/รายการเพิ่มเติมเก่าของโครงการทันตกรรม

## เวอร์ชัน 30 — ท่อน้ำยา (ท่อทองแดง) ในแบบและ BOQ
- P.cad.pipes=[[ชั้น, ชื่อเครื่อง, BTU/h, [[x,y]…], drawn(1=ตามแบบ,0=ประมาณ), ระยะแนวดิ่ง m]]; cadPipes(), cadPipeSizes(), pipeSize(btu) จากตาราง PIPE_SZ (≤48k: 3/8+5/8; ≤100k: 3/8+7/8; ≤140k: 1/2+1-1/8 ฯลฯ — ค่าทั่วไปของผู้ผลิต ต้องยืนยันกับคู่มือรุ่นจริง)
- แบบ R1: เส้นสี 2 บนเลเยอร์ plan = ท่อน้ำยา OAU↔CDU; FCU↔CDU เป็นเส้นสี 5 สามเส้น; OAU1-01 และ OAU ชั้น 2 ไม่มีแนวท่อในแบบ (ประมาณเอง แสดงเส้นประ)
- BOQ: รายการ "ท่อทองแดง Type L หุ้มฉนวน <ขนาด>" ต่อขนาด (คีย์ cu-38 ฯลฯ ราคา = PR.refPipe × เส้นผ่านศูนย์กลางนิ้ว) แทนรายการท่อน้ำยารวม; ชั้นข้อมูล data-cl="pipe"; DXF 3D เลเยอร์ M-REF-PIPE

## เวอร์ชัน 31 — ไดอะแกรมระบบและการควบคุมแบบเส้นเทคนิค (ตามภาพอ้างอิงผู้ใช้)
- diagTech(I,rm) แทน diagAir/diagSplit เดิม (ตัวเดิมเก็บเป็น diagAirOld/diagSplitOld): ตัวเครื่องแบ่ง section (access, G4/F8, พัดลม, คอยล์), พัดลมระบาย, CONTROLLER + เส้นควบคุมประสีม่วง (class ctl), ห้องพร้อมตารางข้อมูลห้อง, DISPLAY UNIT, CHW (วาล์ว CCV) หรือ DX (คอนเดนซิ่งยูนิต + ขนาดท่อ LIQ/SUCT), ป้าย tag (AHU/OAU/FCU/PAC-xx); ข้อความในไดอะแกรมเป็นอังกฤษทั้งหมด ไม่ต้องแปล
- ค่าเริ่มต้นของมุมมองไดอะแกรมเปลี่ยนเป็น 2D (คีย์ localStorage 'hvac-sdmode2')

## v32 (2026-10-03)
- แท็บแบบ 3D + รายงาน: เพิ่มคอลัมน์ "คำแนะนำตามมาตรฐาน" ข้างผลตรวจ; เกณฑ์ REC = ลมรวม ±10% (TAB), ความเร็ว ≤7 m/s, แรงเสียดทาน ≤1.25 Pa/m
- ตารางเทียบ "ตามแบบ กับ ที่แนะนำ" 3 ชุด: ขนาดท่อลม (ductRec/cadDuctCmp), ขนาดเครื่อง (cadEqCmp), BOQ (cadBoqCmp); เลือกฐาน BOQ ได้ (P.cad.boqBasis = drawn|rec)
- งานทันตกรรม: แนะนำขยายท่อ 8 กลุ่ม, พื้นที่ท่อ 197→201 m², BOQ ต่าง +3,991 บาท (ราคาตัวอย่าง)
- ไดอะแกรม: ช่อง ROOM NAME ใส่เฉพาะชื่อห้อง (ตัดแท็กเครื่องออก ใช้แท็กจากชื่อไปติดที่ตัวเครื่องแทน: tagSplit); จำนวนแฟนคอยล์/คอยล์ร้อนในไดอะแกรมตรงกับจำนวนเครื่อง (สูงสุดวาด 3)
- กติกา: ผู้ใช้ต้องการให้ไดอะแกรมกับภาพ 3D จำนวนเครื่องตรงกันเสมอ

## v33 (2026-10-03)
- BOQ: เพิ่มบรรทัด "- Fitting, Support, Accessory" (หน่วย L.S.) ท้ายงานท่อน้ำยา/ท่อน้ำทิ้ง และต่อจากท่อลม+ฉนวน; คิดเป็น % ของค่าของและค่าแรงของท่อในหมวดนั้น (P.assume.fitPipe=30, fitDuct=15 ปรับได้ในสมมติฐานปริมาณงาน; ใส่ 0 = ไม่แสดง); ตารางเทียบ BOQ มีบรรทัดนี้ด้วย

## v34 (2026-10-03)
- วัสดุท่อลมเลือกได้ 2 แบบ: สังกะสีหุ้มฉนวนภายนอก หรือ PID (Pre-Insulated Duct) — P.ductSet.mat = gi|pid; เลือกได้ที่แท็บ BOQ (สมมติฐานปริมาณงาน), แท็บขนาดท่อลม, แท็บแบบ 3D
- เมื่อเลือก PID: ท่อส่วนที่ต้องหุ้มฉนวน (ลมจ่าย) เป็น PID ไม่มีรายการฉนวนแยก; ท่อลมระบายยังเป็นสังกะสี; ราคาตัวอย่าง PID 950+250 บาท/m² (PRICE_DEF.ductPid)
- merge2.py marker ใช้ถึง UIX11 แล้ว

## v35 (2026-10-03) — เริ่มขยายเป็นหลายระบบ
- แผนที่ผู้ใช้ตกลง: เพิ่มระบบอื่นทีละระบบ ลำดับ 1) ดับเพลิง 2) ไฟฟ้าทั้งอาคาร 3) สุขาภิบาล 4) โยธา (ถอดปริมาณ/BOQ เท่านั้น ไม่คำนวณโครงสร้าง)
- แท็บใหม่ "ดับเพลิง" (view=fire): P.fire={zones:[{name,hz,area,floors}],set:{stp:none|nfpa|thai,risers,floors,hTop,pipeLen,C,vmax,spLoss,eff,drive,len,extArea,lay,fhc}}
  - สปริงเกลอร์ NFPA 13 (FHZ: LH/OH1/OH2/EH1/EH2 → ความหนาแน่น พื้นที่ออกแบบ พื้นที่ต่อหัว น้ำสายฉีด ระยะเวลา), ท่อยืน NFPA 14 หรือกฎกระทรวง 33, ปั๊ม NFPA 20 (ขนาดมาตรฐาน gpm, ความดันปัดขึ้นทีละ 5 psi), jockey, ถังน้ำ, ท่อเมน (Hazen-Williams), จำนวน ZCV/alarm valve/FHC/ถังดับเพลิง/FDC
  - ปุ่ม "สร้างจากรายการห้อง" (fireGen: ประเภทห้อง → hazard ตาม FP_HZ_TYPE)
  - BOQ หมวด fp "งานระบบดับเพลิง" (ราคาตัวอย่าง PRICE_DEF fp*), มี "- Fitting, Support, Accessory" (assume.fitFire=35%); รายงานหัวข้อ rpf
  - ยังไม่ทำ: วางหัวสปริงเกลอร์/ท่อในแบบ 3D, ไฮดรอลิกละเอียดรายท่อ, ระบบแจ้งเหตุเพลิงไหม้ (อยู่ฝั่งไฟฟ้า)
- สคริปต์รวมคำแปลล่าสุด /tmp/merge3.py (รับ u2_en.txt ด้วย) marker ถึง UIX12

## v36 (2026-10-03)
- ดับเพลิง: เพิ่มไดอะแกรม (fireDiag: riser diagram แบบเทคนิค ถัง-ปั๊ม-jockey-alarm valve-ZCV รายชั้น-ท่อยืน/FHC-FDC-FACP) ในแท็บดับเพลิงและรายงาน
- ดับเพลิง: แบบวางหัวสปริงเกลอร์อัตโนมัติ (fpLayout: แบ่งห้องจากผนังด้วย flood fill กริด 100 mm, ปิดช่องประตู ≤1.3 m, วางหัวตามระยะสูงสุด NFPA 13, ท่อเมนตามแกนยาว + ท่อย่อย + arm-over, ขนาดท่อตาม pipe schedule) เก็บที่ P.cad.fp={hz,heads,pipes,risers}
- แสดงในแท็บดับเพลิง (แปลนรายชั้น), แท็บแบบ 3D (ชั้นข้อมูล "ดับเพลิง" สีแดง), รายงาน; เมื่อมีแบบ BOQ ใช้จำนวนหัวและความยาวท่อแยกขนาดจากแบบ
- งานทันตกรรม (ลองวาง Light Hazard): 75 หัว (ชั้น 1: 46, ชั้น 2: 29), ท่อ 318 m; ยังไม่บันทึกลงโครงการตั้งต้น (ผู้ใช้กดเอง)
- marker คำแปลถึง UIX13

## v37 (2026-10-03)
- แปลนดับเพลิงในแท็บดับเพลิงแก้ไขได้: โหมด ย้าย (ลากหัว/จุดท่อยืน) / เพิ่มหัว / ลบหัว, ซูม 100–300%, เลิกทำ; ท่อเดินใหม่และคิดขนาดใหม่อัตโนมัติ (fpRoute, fpReroute), ท่อเมนวิ่งผ่านจุดท่อยืนที่ผู้ใช้วาง (risers[i][3]=1), เตือนหัวที่ห่างกัน <1.8 m; BOQ/รายงาน/3D ตามแบบที่แก้
- ยังแก้ไม่ได้ในแบบ: ท่อลม หัวจ่ายลม เครื่อง ผนัง (ยังมาจากไฟล์ AutoCAD เท่านั้น)

## v38 (2026-10-03) — แก้ไขในแบบได้ทั้งสองระบบ
- ตัวแก้ไขแปลนร่วม (edS, edInit, edOverlay, edToolbar, edPanel, edMovers, edSnap): โหมด ย้าย / เพิ่ม / ลบ / แก้ค่า, ซูม, เลิกทำ 30 ขั้น
  - ปรับอากาศ (แท็บแบบ 3D การ์ด "แก้ไขแบบระบบปรับอากาศ"): ย้าย/เพิ่ม/ลบ หัวจ่าย ช่องดูด ท่อลม (ลากปลายท่อหรือทั้งเส้น จุดต่อย้ายตาม snap ปลายท่อ/แนวฉาก) เครื่อง จุดหักท่อน้ำยา; แก้ ขนาดท่อ CFM ระบบ ชื่อเครื่อง
  - ดับเพลิง: ย้าย/เพิ่ม/ลบ หัว ท่อ จุดท่อยืน ชุดปั๊ม; แก้ขนาดท่อ; เมื่อแก้ท่อเอง ชั้นนั้นเป็นโหมดเดินท่อเอง (fp.man[f]) ขนาดคิดใหม่จากจำนวนหัวที่ต่อ (fpResize: กราฟจากท่อยืน) เตือนหัวที่ไม่ต่อท่อ; ปุ่ม "เดินท่ออัตโนมัติใหม่"
- ดับเพลิง: ป้ายขนาดท่อทุกเส้น, ชุดปั๊มครบ (ถังน้ำ ปั๊มดับเพลิง jockey ตู้ควบคุม ท่อเมนถึงท่อยืน: fpPlant, ตำแหน่ง fp.pump ลากได้) ทั้งแปลน 2D, ตัวดู 3D, ภาพ 3D ในรายงาน; ท่อยืนชั้น 2 ตรงกับชั้น 1
- ข้อจำกัด: ตารางในแท็บ "ท่อลม" (P.ducts) ไม่เปลี่ยนตามแบบที่แก้; ไฟล์ Revit/DXF ที่ส่งไปแล้วไม่เปลี่ยน; ผนัง/ประตูยังแก้ไม่ได้
- marker คำแปลถึง UIX15 (/tmp/merge3.py ข้ามคีย์ที่มีอยู่แล้ว)

## v39 (2026-10-03) — เครื่องมือเขียนแบบแบบ CAD
- แก้ปัญหาเส้นเอียง: โหมด ORTHO (เปิดเป็นค่าเริ่มต้น) — ย้ายจุดต่อ/ท่อ/หัว/เครื่องแล้วท่อที่ต่ออยู่ยืดหรือเลื่อนทั้งแนวให้ยังตั้งฉาก (edProp/edApply แยกผ่านแกน X แล้ว Y), ลากท่อได้เฉพาะแนวตั้งฉากกับตัวท่อ, เส้นใหม่บังคับแนวนอน/ตั้ง; ปุ่ม "จัดเส้นตรง" (edStraight) แก้เส้นเอียงที่มีอยู่
- เลิกทำ/ทำซ้ำ: ปุ่ม + Ctrl+Z / Ctrl+Y, เก็บ 40 ขั้น และเก็บใน sessionStorage (รอดจากการโหลดหน้าใหม่ในแท็บเดิม); Delete ลบสิ่งที่เลือก; Esc ยกเลิก
- แถบเครื่องมือแบบโปรแกรมเขียนแบบ (edFrame): เลือก/ย้าย, วางหัว/ท่อ (วาดต่อเนื่อง ดับเบิลคลิกหรือ Esc จบ), ลบ, จัดเส้นตรง, เดินท่ออัตโนมัติ, เลิกทำ/ทำซ้ำ, ซูม (ล้อเมาส์/ปุ่ม), ลากพื้นที่ว่างเพื่อเลื่อน, เต็มจอ, เลือกชั้น; แถบสถานะ: พิกัด X/Y, คำแนะนำ, ปุ่ม ORTHO / SNAP / GRID; แผงคุณสมบัติเมื่อเลือกวัตถุ
- แท็บใหม่ "เขียนแบบ" (view=draft): หน้าเขียนแบบแยก สลับระบบปรับอากาศ/ดับเพลิง (ตัวแก้ไขเดิมในแท็บแบบ 3D และดับเพลิงยังอยู่)
- marker คำแปลถึง UIX17

## v40 (2026-10-03)
- แก้: ขนาดท่อดับเพลิงไม่อัปเดตหลังเพิ่มหัว/ท่อเอง (fpResize: จับจุดต่อด้วยระยะเผื่อ 70 mm แทนกริด, ตัดท่อที่จุดต่อแบบตรงพิกัด, ตัดท่อซ้อน)
- ใหม่: hvFlow() — หลังแก้แบบปรับอากาศทุกครั้ง คิด CFM ในท่อลมใหม่จากหัวจ่ายที่ต่ออยู่ (กราฟจากเครื่องของระบบ; หัวจ่ายเกาะท่อใกล้สุด ≤2.5 m; จุดต่อผ่านหัวจ่าย ≤450 mm) แล้วขยายขนาดท่อด้วย ductRec เมื่อ CFM เปลี่ยนและเกินเกณฑ์ (ไม่ลดขนาด); ทดสอบกับแบบทันตกรรมแล้วได้ค่าตรงกับแบบเดิมทุกช่วงที่มีลม; เตือนหัวจ่ายที่ไม่ต่อท่อ (C.unT)
- ใหม่: ชนิดหัวสปริงเกลอร์ Pendent/Upright/Sidewall/Concealed (heads[i][3], ค่าเริ่มต้น P.fire.set.headType) — สัญลักษณ์ต่างกันในแปลน, หัวหงายอยู่เหนือท่อใน 3D, BOQ แยกบรรทัดตามชนิด (ราคาเดียวกัน), เปลี่ยนรายหัวหรือทั้งชั้น
- marker คำแปลถึง UIX18

## v41 (2026-10-03)
- BOQ: ช่อง "กำไรบวกเพิ่มทุกรายการ (%)" (P.assume.profit, ค่าเริ่มต้น 0) + คอลัมน์ "กำไร %" รายบรรทัด (boqOv[key].p / boqExtra[i].p) + คอลัมน์ "ราคาขาย"; แถวรวม "กำไรที่บวกเพิ่ม"; รายงานลูกค้าแสดงราคาต่อหน่วยที่บวกกำไรแล้ว ไม่แสดง %; "ค่าดำเนินการและกำไร %" เดิมยังอยู่ คิดต่อจากยอดที่บวกกำไรแล้ว
- marker คำแปลถึง UIX19

## v42 (2026-10-03) — BOQ จัดหัวข้อใหม่ตามแบบฟอร์มของผู้ใช้ + กำไรแยกค่าของ/ค่าแรง
- กำไร: P.assume.profitM / profitL (ทั้งใบ) + รายบรรทัด boqOv[key].pm / .pl (boqExtra[i].pm/.pl); คอลัมน์ "กำไรค่าของ %" "กำไรค่าแรง %" "ราคาขาย"; รายงานแสดงราคาที่บวกกำไรแล้ว
- โครง BOQ: รายการมีหัวข้อย่อย (item.sub) → แถวหัวข้อเลข g.n แล้วบรรทัด "- ..." ข้างใต้ (จอ, รายงาน, คัดลอก Excel)
  - งานเครื่อง: Fan Coil Unit, FCU (คอยล์เย็น) / Condensing Unit, CDU (คอยล์ร้อน) แยกตาม BTU + Support FCU/CDU; ราคาชุดแบ่ง FCU:CDU ตาม assume.fcuShare (40%); Packaged / AHU / Chiller Plant เป็นหัวข้อของตัวเอง
  - งานท่อ: Copper Tube TYPE-L แยก Dia, Insulation 3/4" แยก Dia (PRICE_DEF refPipe 390/130 + refIns 60/20 ต่อ m ต่อนิ้ว), Support and Accessory, Drain PVC Class 8.5, Nitrogen And Vacuum (ต่อชุดเครื่อง), Extra Refrigerant (kg ประมาณจากความยาวท่อ liquid)
  - งานไฟฟ้า: Load panel, Circuit Breaker, Waterproof Isolator Switch, Electrical wire THW แยกขนาด, Signal line 2C x 18 AWG, Conduit E.M.T, Flexible Conduit (assume.flexLen 1.5 m/เครื่อง), Support and Accessory (assume.fitEl 10%)
- ผล: BOQ ทันตกรรมรวมเป็น 1,744,219 (เดิม 1,688,230) จากรายการใหม่; key ของ boqOv งานเครื่องเปลี่ยนเป็น fcu-*/cdu-*
- marker คำแปลถึง UIX20

## v43 (2026-10-03)
- BOQ 3 ระดับ: หมวด → หัวข้อย่อย (item.sub) → ชนิด/Type (item.typ) → "- รายการ"
  - FCU/CDU แยกตาม Type (Ducted Type, Wall Mounted Type, VRF) แล้วจึงเป็นบรรทัด BTU
  - งานท่อลม: Air Duct (Galvanized Steel Sheet / PID) แยกขนาดท่อเมื่อมีแบบ, Duct Insulation แยกขนาด, Support and Accessory, Air Terminal แยก Type และขนาด, Damper

## v44 (2026-10-03)
- ท่อลมเชื่อมต่อกัน: วาดมุม/จุดแยกให้ต่อกันเต็ม (ductXY ยืดปลายท่อครึ่งความกว้างของท่อที่มาชน) ทั้งแปลน ตัวดู 3D และรูปในรายงาน
- วาดท่อ: ระยะจับจุดของท่อลมกว้างขึ้น (ปลายท่อ 480 mm, แนวท่อ 420 mm); เมื่อจับจุดเป้าหมายที่ไม่อยู่ในแนวฉาก ระบบเดินเป็นรูปตัว L ไปถึงจุดนั้นให้เอง (ทั้งท่อลมและท่อดับเพลิง)

## v45 (2026-10-03)
- BOQ งานเครื่อง: Split type (ติดผนัง/ต่อท่อลม) รวม FCU+CDU เป็นหัวข้อเดียว "Split Type Air Conditioner, FCU + CDU" ราคาเป็นชุด แยก Type แล้วแยก BTU; VRF/VRV แยกหัวข้อ FCU กับ CDU; เลิกใช้ assume.fcuShare

## v46 (2026-10-03)
- BOQ งานท่อลม: หัวข้อ Air Duct แยกตามชนิดเท่านั้น — สังกะสีแยกเบอร์ (No.26 ด้านยาว ≤12", No.24 ≤30", No.22 ≤54", No.20 ≤84", No.18 เกินนั้น; ค่าของปรับตามความหนาเทียบเบอร์ 24), PID, ฉนวนดำ (Closed-cell rubber); โครงการไม่มีแบบใช้เบอร์ 24 ทั้งหมด
- Damper แยกขนาด: Volume damper 1 ตัวต่อหัวจ่าย ขนาดตามท่อแยกที่ใกล้หัวจ่ายที่สุด (มีแบบ) หรือขนาดคอหัวจ่าย (ไม่มีแบบ); Fire damper เป็นบรรทัดเดียว; เอา override vd=25 ของงานทันตกรรมออก (ตอนนี้ 26 ตัว)
- งานทันตกรรมรวม 1,728,123 บาท

## v47 (2026-10-03) — โครงการจำลองครบทุกส่วน
- ผู้ใช้ส่งแบบจริงไม่ได้ (PDF 34.6 MB: แนบแชตไม่ผ่าน, Google Drive connector จำกัด 10 MB, เครื่องไม่ได้ link) จึงให้สร้างโครงการจำลองแทน; ไฟล์จริงอยู่ที่ Drive โฟลเดอร์ "งาน" ชื่อ "AC NPU 12.3.pdf" (หอประชุม ม.นครพนม) ยังไม่ได้อ่าน
- demoProject()/demoCad()/demoAfter(): "อาคารสำนักงานจำลอง 2 ชั้น" 36×18 m: FCU ต่อท่อลม 10 ชุด, ติดผนัง 4 ชุด, OAU 2, EXH 2, ท่อน้ำยา, บันไดหนีไฟ 1 (ควันไฟ), ดับเพลิง (สปริงเกลอร์ 96 หัว + ท่อยืน NFPA 14) วางอัตโนมัติ, ตารางท่อลม; ปุ่มเปิดที่หน้าโครงการ (act loadDemo)
- ข้อเสนอที่ยังไม่ทำ: นำเข้า DXF/รูปภาพเป็นพื้นหลังในหน้าเขียนแบบ (ผู้ใช้เลือกทำโครงการจำลองก่อน)

## v48 — ครบทุกระบบ + แยกหมวดระบบ (2026-10-03)
ไฟล์: /home/claude/hvac/index.html (สำรอง scratchpad/index_v48.html)

**เมนูสองชั้น (ผู้ใช้ขอ "แยกหมวดหมู่ด้วย")**: `#cats` (ภาพรวมโครงการ / ระบบปรับอากาศ / ระบบดับเพลิง / ระบบไฟฟ้า / ระบบสุขาภิบาล / งานโยธา) → แท็บใน `#tabs` แสดงเฉพาะหมวดนั้น ผ่าน `VCAT{view:cat}`, `catLast`. แท็บใหม่: `chw` (น้ำเย็น, หมวด ac), `elec`, `plumb`, `civil`. เทสต์ต้องคลิกแท็บด้วย `evaluate(el.click())` เพราะแท็บนอกหมวดถูกซ่อน
**BOQ แยกหมวด**: `BOQ_CAT` + `boqCats(items)` → แถวหมวด A–F (tr.cat) ใน BOQ, TSV, รายงาน. กลุ่มใหม่ใน `BOQ_G`: `elb`, `plb`, `civ`. ราคาใหม่ใน PRICE_DEF: chwP/chwIns/chwExp/chwSep, elTx/elMdb/elCable/elGen/elGnd/elDb/elLt/elSw/elRc/elWire, faPanel/faSd/faMs/faBell/faWire, plWc…plFd/plPipe/plDr/plPump/plTank/plWw, cvPad/cvBase/cvTank/cvOpen/cvSleeve/cvStop/cvAccess (ราคาตัวอย่างที่ Claude ตั้ง)
**ระบบใหม่** (`P.mep={chw,el,pl,cv}`, `mepEnsure`):
- น้ำเย็น: `chwHyd` (เรียกใน plan() → ch.hyd, ปั๊ม CHWP/CDWP คิดจากแรงดันจริงแทนกฎ kW/TR), `chwAll`, `renderChw`, `chwDiag`, `chwReport`; BOQ ท่อเหล็กดำแยกขนาด + ฉนวน + Support and Accessory + วาล์ว/ถังขยายตัว
- ไฟฟ้าอาคาร + แจ้งเหตุเพลิงไหม้: `elAll` (แสงสว่าง/เต้ารับ/โหลดอื่น, หม้อแปลง, MDB, สายป้อน, เครื่องกำเนิดไฟฟ้า, FACP/SD/MS/Bell), `renderElec`, `elDiag` (single line), `elReport`
- สุขาภิบาล: `plAll` (WSFU/Hunter, ปั๊ม, ถังน้ำ, ถังบำบัด), `renderPlumb`, `plDiag`, `plReport`
- โยธา (ถอดปริมาณเท่านั้น): `cvAll`, `renderCivil`, `cvReport`
**แบบของทุกระบบ**: ชั้นข้อมูล `P.cad.sx[sys]={pts:[[f,kind,x,y]],lines:[[f,x1,y1,x2,y2,size,type]],boxes:[[f,kind,label,x0,y0,x1,y1,h]]}` sys = chw|el|pl|cv; `SX`, `sxLayout(sys)` วางอัตโนมัติจากห้องในแบบ (`cadRooms` flood-fill), `sxPlanParts`, `sxCard(sys)` (แปลนแก้ไขได้ + 3D แยกชั้น), `sxReport`; `cadPlanSVG(C,f,'sx:<sys>[:e]')`, `cad3dSVG(C,f,'sx:<sys>')`; ตัวแก้ไขใช้ร่วมกับ hv/fp (kinds xp, xl, xe, xb; เครื่องมือ SXT ใน edFrame; acts `sxLay`, `sxDel`, `mpAdd`, `mpDel`, `elGen`); หน้าเขียนแบบมีสลับ 6 ระบบ; ภาพ 3D ดับเพลิงแยกชั้นแล้ว; แท็บแบบ 3D มีเลเยอร์ น้ำเย็น/ไฟฟ้า/สุขาภิบาล/โยธา. เมื่อมีแบบ BOQ ใช้จำนวน/ความยาวจากแบบ
**รายงาน**: หัวข้อใหม่ rpw (น้ำเย็น), rpe (ไฟฟ้า), rpp (สุขาภิบาล), rpv (โยธา)
**ข้อขอเพิ่มระหว่างทำ**:
- ควบคุมความชื้น: `P.design.hum` (0 = ไม่ควบคุม กำหนดแค่อุณหภูมิ, ค่าเริ่มต้น 0 ยกเว้นโครงการที่มีคลีนรูม) ซ่อนช่อง %RH, เซนเซอร์ RH, ข้อความลดความชื้น/Reheat ในไดอะแกรม ลำดับการควบคุม และรายงาน (ภาระยังคิดที่ค่า RH ที่เก็บไว้)
- หัวจ่ายลมปรับอัตโนมัติ: `hvBalance(all,take)` แบ่ง CFM ของระบบให้หัวจ่ายตามพื้นที่ห้อง (cadRooms) แล้ว `hvFlow` ปรับขนาดท่อ; ทำงานเมื่อเพิ่ม/ลบ/ย้ายหัว, ปุ่ม "ปรับลมอัตโนมัติ" (act `hvBal`); พิมพ์ CFM เองจะล็อกหัวนั้น (t[6]=0)
- ไฟอะลาม: อยู่ในหมวดระบบไฟฟ้า (FACP, smoke detector, manual station, bell) มีในแบบ BOQ และรายงาน
**โครงการจำลอง**: เพิ่ม AHU 2 ห้อง (Chiller 2×20 TR), สุขภัณฑ์, วางแบบ el/pl/chw/cv อัตโนมัติ → รายงาน 63 หน้า, BOQ รวม 13,544,913 บาท (ราคาตัวอย่าง)
**แปลภาษา**: marker UIX22 ใช้แล้ว (ครั้งหน้า UIX23)
**ยังไม่ได้ทำ**: BOQ ดับเพลิง/ควันไฟยังเป็นหัวข้อแบบเดิม; ชื่อแอปยังเป็น "HVAC โรงงาน"; นำเข้า DXF/PDF จริง (เซสชันนี้มีเครื่องมือเชื่อมคอมพิวเตอร์ผู้ใช้โผล่มาแล้ว ยังไม่ได้ลองอ่านไฟล์ AC NPU 12.3.pdf); ราคาจริง; Revit script

## v49 — โครงการจริงจากแบบสถาปัตย์: JEABSENG HOME MACRO ทุ่งสง (2026-10-03)
- ผู้ใช้แนบ PDF.zip (แบบสถาปัตย์ A1.0–A9.2 รวม 36 แผ่น, A1, ตัวอักษรเป็นเส้น อ่านด้วย pdftotext ไม่ได้ ต้องดูภาพ) และ DWG.zip (เปิดไม่ได้ ไม่มีตัวแปลง DWG) แล้วบอก "ลองโครงการนี้ก็ได้". ไฟล์แตกไว้ที่ /tmp/npu (ชั่วคราว). แบบไม่มีงานระบบ
- สร้างโมเดลด้วยมือจาก A3.1 (กริด 1–13 @6 m = 72 m, A–J = 48 m, ชั้นเดียว): `jeabCad()`, `jeabProject()`, `jeabAfter()`; act `loadJeab`; การ์ดในหน้าโครงการ. ผนังด้านตะวันออก (โถงทางเข้า 1) ในแบบเป็นแนวเฉียง โมเดลปรับเป็นมุมฉาก; มุมโรงอาหารที่ตัดเฉียงไม่ได้ทำ; ผนังกั้นสำนักงานด้านใต้ (y=33000) เป็นสมมติฐาน
- งานระบบทั้งหมดเป็นข้อเสนอของแพลตฟอร์ม: AHU 6 ชุด (โถงขาย 3,144 m²) + Chiller 2×70 TR, ducted split สำนักงาน/ประชุม, split ห้อง server/โรงอาหาร/ห้องนอน, EXH ห้องน้ำ, สปริงเกลอร์ OH2 322 หัว, ไฟฟ้า, สุขาภิบาล, โยธา. รายงาน 55 หน้า, BOQ 24,977,702 บาท (ราคาตัวอย่าง). โหมดประเมินเร็วไม่คิดอากาศภายนอก (OA 0 CMH)
- เพิ่ม kind 'AHU' ในแบบ; `C.plant.chw=[x,y]` กำหนดตำแหน่งห้อง Chiller; sxLayout chw ใช้ตำแหน่ง AHU จากแบบปรับอากาศถ้าชื่อตรงกัน; el: พื้นที่ >300 m² ใช้โคม High bay (`hbLm` 20000 lm), เต้ารับห่างขึ้น 4 เท่า, ตัวจับควันวางเป็นตาราง; pl: วางสุขภัณฑ์ตามด้านยาวของห้อง
- แปลภาษา: UIX23 ใช้แล้ว, merge3.py ตั้ง MARK='UIX24'
