# เครื่องมือออกแบบ HVAC — สถานะและแผนต่อ

เว็บแอป: https://claude.ai/artifact/89886eHGkANsq5qJL74P6u (ไฟล์ทำงาน /home/claude/hvac/index.html ในเซสชัน, ~1.8 MB)

## เวอร์ชัน 1 (2 ต.ค. 2026) — โหลดความเย็น
- 2 โหมดต่อห้อง: ประเมินเร็ว (BTU/h·m²) และละเอียด (CLTD/CLF แนว ASHRAE)
- ประเภทพื้นที่: สำนักงาน, ห้องควบคุม, พื้นที่ผลิต, คลีนรูม ISO 8/7, คลังสินค้า
- ผล: W, BTU/h, TR, m²/TR, ลมจ่าย CMH/CFM (max ของโหลดสัมผัส กับ ACH ขั้นต่ำ), SHR
- รายงาน: คัดลอกไป Word/Google Docs, ตารางไป Excel; ข้อมูลเก็บในเบราว์เซอร์ + สำรอง JSON

## เวอร์ชัน 2 — เครื่อง ไฟฟ้า BOQ
- ระบบ: Split/Ducted Split, Package, AHU+Chiller, VRF; เลือกขนาด/จำนวนอัตโนมัติ, ตรวจลมจ่าย
- VRF outdoor, Chiller plant; ไฟฟ้า: A, เบรกเกอร์, สาย THW (ประมาณตาม วสท.) + VD ≤ 3%, เมน, หม้อแปลง
- BOQ 6 หมวด แก้ทับได้, ตารางราคาต่อหน่วย (ค่าตัวอย่าง), OH&P, VAT, คัดลอกไป Excel

## เวอร์ชัน 3 — ดีไซน์ใหม่ + แดชบอร์ด
## เวอร์ชัน 4 — หน้าปกโครงการ + สารบัญรายงาน (BOQ ท้ายสุด)
## เวอร์ชัน 5 — แผนภูมิไซโครเมตริก (O/R/M/S/ADP, โหลดคอยล์, BF)
## เวอร์ชัน 6 — ไดอะแกรมระบบและการควบคุมรายห้อง (2D SVG, sequence of operation, I/O)
## เวอร์ชัน 7–11 — ไดอะแกรม 3D (ภาพตัดอาคารตามภาพอ้างอิงผู้ใช้, ปรับให้ดูง่ายและสมจริงขึ้น)
## เวอร์ชัน 12–13 — พลังงานและค่าไฟฟ้า (แท็บ "พลังงาน"), แสดงเงินเป็นบาทเต็มจำนวนทุกจุด
## เวอร์ชัน 14 — วิธีคิดและสูตรคำนวณ (แท็บ "สูตรคำนวณ")
## เวอร์ชัน 15 — ฟอนต์ Anuphan (หัวข้อ/ตัวเลข) + Sarabun (เนื้อหา), โทนสี teal นุ่มตา, รายงานจัดตารางสวยขึ้น
## เวอร์ชัน 16 — ชุดพิมพ์ A4 (แท็บ "ชุดพิมพ์"); PDF ทำโดย Claude จาก JSON ที่ผู้ใช้วางในแชท (Playwright, localStorage 'hvac-load-v1', แท็บ data-view=print, emulateMedia print, page.pdf A4); แซนด์บ็อกซ์ใช้ฟอนต์ Loma แทน Sarabun (มี Noto Sans CJK)
## เวอร์ชัน 17 — ช่องกว้าง × ยาว (คำนวณพื้นที่), ค่าแนะนำ BTU/h·m² และ ACH ต่อประเภทพื้นที่ พร้อมป้ายเทียบช่วง
## เวอร์ชัน 18–20 — ภาษารายงานหลายภาษา (tl/tr/XL; คีย์ = ข้อความอังกฤษ, แม่แบบ {0}{1} ด้วย regex; withLang)

## เวอร์ชัน 21 — ตัวเลือกภาษาแบบมีธง + แปลทั้งแอป (ไม่ใช่แค่รายงาน) 16 ภาษา
- ภาษา: ไทย, English, 日本語, 简体中文, 繁體中文, 한국어, Tiếng Việt, Bahasa Indonesia, Bahasa Melayu, Filipino, Deutsch, Français, Español, Português, Nederlands, Čeština
- ตัวเลือกภาษาอยู่บนแถบหัวแอป (ตามภาพตัวอย่างผู้ใช้); ภาษาเดียว (P.lang) ใช้ทั้งหน้ากรอกข้อมูล รายงาน และชุดพิมพ์
- กลไกแปล UI: MutationObserver แปล text node + placeholder/title/aria-label จากพจนานุกรม UIX[lang][ข้อความไทยที่แทนตัวเลขด้วย {n}] (เก็บคีย์จากการเปิดทุกหน้าทุกสถานะด้วย Playwright); ข้าม [data-noxl] (รายงาน/หน้ากระดาษใช้ระบบ tl/XL)
- ข้อมูลที่ผู้ใช้พิมพ์ (ชื่อโครงการ ห้อง ลูกค้า ฯลฯ) ไม่ถูกแปล
- ถ้าเพิ่มข้อความไทยใหม่ใน UI ต้องเพิ่มคีย์ใน UIX ทุกภาษา; ข้อความ tl() อังกฤษใหม่ต้องเพิ่มใน XL 14 ภาษา

## เวอร์ชัน 22 — ระบบควบคุมควันไฟ (แท็บ "ควันไฟ")
- อัดอากาศบันไดหนีไฟ: Q รั่ว = 0.827·A·√ΔP·ตัวคูณ, Q ประตูเปิด = บาน×กว้าง×สูง×ความเร็ว; พัดลม CMH/Pa/kW, เบรกเกอร์ สายทนไฟ, แรงเปิดประตู ≤ 133 N, relief damper; ค่าตั้งต้น 38.6 Pa (ค่าที่ใช้กันทั่วไปตามกฎกระทรวงฉบับที่ 33 — ยังไม่ได้ตรวจตัวบทจากแหล่งทางการ), NFPA 92 ขั้นต่ำ 12.5 Pa
- ระบายควันพื้นที่ใหญ่: NFPA 92 axisymmetric plume (Qc=0.7Q, zl, m, Ts, ρ, V, plugholing Vmax) หรือวิธี ACH; พิกัดทนไฟพัดลม, ช่องดูด, อากาศเติม
- state: P.smoke={stairs:[],zones:[]}; ฟังก์ชัน stairCalc, zoneCalc, smokeAll, renderSmoke, smokeFormula, smokeReport; data-sm, data-act smAdd/smDel
- BOQ หมวดใหม่ smk "งานระบบควบคุมควันไฟ" (ราคาตัวอย่าง smFanP/smFanE ต่อ 1,000 CMH ฯลฯ)
- รายงาน: หัวข้อ rps แสดงเมื่อมีข้อมูล; เลขหัวข้อเป็นแบบไดนามิก (prSecs(), secNo(k)); BOQ ยังอยู่ท้ายสุด

## เวอร์ชัน 23 — เลือกขนาดท่อลม (แท็บ "ท่อลม")
- วิธี equal friction (ค่าเริ่ม 0.8 Pa/m, Colebrook ε=0.09 mm) + จำกัดความเร็วตามชนิดท่อ (DK: จ่ายหลัก 9, จ่ายแยก 6, กลับหลัก 7.5, กลับแยก 5, OA 7.5, ระบาย 9 m/s)
- ท่อเหลี่ยม (De = 1.30(WH)^0.625/(W+H)^0.25, จำกัดความสูงได้, เตือนแบนเกิน 4:1) หรือท่อกลม; หน่วย mm (ขั้น 50) หรือ นิ้ว (ขั้น 2)
- ปุ่ม "สร้างรายการท่อจากห้องทั้งหมด" (ductGen: ท่อจ่ายหลัก/ท่อแยก/ท่อกลับ/OA ต่อห้องที่ใช้ระบบท่อลม; แถว auto ถูกแทนที่เมื่อสร้างใหม่)
- ผล: ขนาด, m/s, Pa/m, Pa, m², เบอร์สังกะสี (#26–#18 ตามด้านยาว), สรุปความดันต่อห้อง (+40 Pa หัวจ่าย), น้ำหนักตามเบอร์, คัดลอกไป Excel
- BOQ: เลือกใช้พื้นที่ท่อจากตาราง (+10%) แทนค่าประเมินจากพื้นที่ห้อง (P.ductSet.boq='runs')
- state: P.ducts=[], P.ductSet={fr,unit,boq}; data-du, data-ds; data-act dGen/dAdd/dDel/copyDuct; รายงานหัวข้อ rpd
- แปลข้อความใหม่ครบ 16 ภาษา (บรรทัดเสริมต่อท้าย UIX/XL, marker /*UIX2*/ /*UIX3*/)
- หมายเหตุ: ในเซสชันใหม่ต้อง publish โดยส่ง url ของ artifact เดิมเสมอ (เคยเผลอสร้างสำเนา https://claude.ai/artifact/8j6fvmMm2CxzRMNLTQ4BRU — รอผู้ใช้ยืนยันก่อนลบ)

## ลำดับหัวข้อรายงานปัจจุบัน
1 สรุปผล · 2 เกณฑ์ · 3 รายห้อง · 4 เครื่อง/ไฟฟ้า · (ขนาดท่อลม) · (ระบบควบคุมควันไฟ) · พลังงาน · สูตร · หมายเหตุ · BOQ (ท้ายสุด)

## ถัดไป
1. ร่างเอกสารส่งลูกค้า
2. ตรวจแบบที่ผู้รับเหมาส่งมา
3. (พิจารณา) เพิ่มความร้อนจากพัดลม AHU/FFU ในโหลดละเอียด
4. (พิจารณา) ช่องชื่อต่างภาษาสำหรับโครงการ/ห้อง
5. (พิจารณา) fire/smoke damper แยกรายการตามตำแหน่ง, ท่อลมแบบ static regain
